# 四从机 Modbus RTU 继电器控制测试指令表

本文档整理 4 个从机的常用测试指令。当前固件从站地址由 4 位拨码开关决定：

| 从机 | 建议拨码地址 | ADDR4 | ADDR3 | ADDR2 | ADDR1 |
|---|---:|---:|---:|---:|---:|
| 从机 1 | 1 | OFF | OFF | OFF | ON |
| 从机 2 | 2 | OFF | OFF | ON | OFF |
| 从机 3 | 3 | OFF | OFF | ON | ON |
| 从机 4 | 4 | OFF | ON | OFF | OFF |

说明：

- 拨码 ON = GPIO 读低电平 = 该位为 1。
- ADDR1 为最低位，ADDR4 为最高位。
- 地址 0 会被固件保护回退到地址 1。
- UART1 和 UART2 使用同一个拨码地址。

## 通讯参数

| 项目 | 参数 |
|---|---|
| 协议 | Modbus RTU |
| 波特率 | 115200 |
| 数据位 | 8 |
| 校验 | None |
| 停止位 | 1 |

## 寄存器说明

| 功能 | 区域 | 地址 | 说明 |
|---|---|---:|---|
| 心跳计数 | 3区输入寄存器 | 0 | 每秒递增，用于确认通信和程序运行 |
| 工作模式 | 4区保持寄存器 | 0 | 0=手动，1=智能，2=应急 |
| 灯管位掩码 | 4区保持寄存器 | 1 | bit0~bit4 对应 DO1~DO5 |
| 场景请求 | 4区保持寄存器 | 2 | 1=全开，2=半开，3=主灯，4=应急备用，5=全关 |
| DO 实际位图 | 3区输入寄存器 | 9 | 从继电器驱动回读的实际输出状态 |

## 建议测试流程

1. 先读心跳，确认当前从机地址、波特率和 A/B 接线正确。
2. 写工作模式 = 0，进入手动模式。
3. 写灯管位掩码，逐路测试 DO1~DO5。
4. 读 DO 实际位图，确认固件记录的实际输出状态。
5. 最后写全关，释放所有继电器。

## 位掩码说明

| 写入值 | 二进制 | 动作 |
|---:|---|---|
| 0 | 00000 | 全关 |
| 1 | 00001 | 只开 DO1 |
| 2 | 00010 | 只开 DO2 |
| 4 | 00100 | 只开 DO3 |
| 8 | 01000 | 只开 DO4 |
| 16 | 10000 | 只开 DO5 |
| 21 | 10101 | 开 DO1 + DO3 + DO5 |
| 31 | 11111 | 全开 |

## 从机 1（地址 01）

| 操作 | 说明 | 完整 RTU 指令 |
|---|---|---|
| 读心跳 | 读 3区地址 0 | `01 04 00 00 00 01 31 CA` |
| 切手动模式 | 写 4区地址 0 = 0 | `01 06 00 00 00 00 89 CA` |
| 全关 | 灯管位掩码 = 0 | `01 06 00 01 00 00 D8 0A` |
| 继电器1开 | 灯管位掩码 = 1 | `01 06 00 01 00 01 19 CA` |
| 继电器2开 | 灯管位掩码 = 2 | `01 06 00 01 00 02 59 CB` |
| 继电器3开 | 灯管位掩码 = 4 | `01 06 00 01 00 04 D9 C9` |
| 继电器4开 | 灯管位掩码 = 8 | `01 06 00 01 00 08 D9 CC` |
| 继电器5开 | 灯管位掩码 = 16 | `01 06 00 01 00 10 D9 C6` |
| 继电器1+3+5开 | 灯管位掩码 = 21 | `01 06 00 01 00 15 19 C5` |
| 全开 | 灯管位掩码 = 31 | `01 06 00 01 00 1F 99 C2` |
| 读 DO 状态 | 读 3区地址 9 | `01 04 00 09 00 01 E1 C8` |
| 场景全开 | 场景请求 = 1 | `01 06 00 02 00 01 E9 CA` |
| 场景半开 | 场景请求 = 2 | `01 06 00 02 00 02 A9 CB` |
| 场景主灯 | 场景请求 = 3 | `01 06 00 02 00 03 68 0B` |
| 场景应急 | 场景请求 = 4 | `01 06 00 02 00 04 29 C9` |
| 场景全关 | 场景请求 = 5 | `01 06 00 02 00 05 E8 09` |

## 从机 2（地址 02）

| 操作 | 说明 | 完整 RTU 指令 |
|---|---|---|
| 读心跳 | 读 3区地址 0 | `02 04 00 00 00 01 31 F9` |
| 切手动模式 | 写 4区地址 0 = 0 | `02 06 00 00 00 00 89 F9` |
| 全关 | 灯管位掩码 = 0 | `02 06 00 01 00 00 D8 39` |
| 继电器1开 | 灯管位掩码 = 1 | `02 06 00 01 00 01 19 F9` |
| 继电器2开 | 灯管位掩码 = 2 | `02 06 00 01 00 02 59 F8` |
| 继电器3开 | 灯管位掩码 = 4 | `02 06 00 01 00 04 D9 FA` |
| 继电器4开 | 灯管位掩码 = 8 | `02 06 00 01 00 08 D9 FF` |
| 继电器5开 | 灯管位掩码 = 16 | `02 06 00 01 00 10 D9 F5` |
| 继电器1+3+5开 | 灯管位掩码 = 21 | `02 06 00 01 00 15 19 F6` |
| 全开 | 灯管位掩码 = 31 | `02 06 00 01 00 1F 99 F1` |
| 读 DO 状态 | 读 3区地址 9 | `02 04 00 09 00 01 E1 FB` |
| 场景全开 | 场景请求 = 1 | `02 06 00 02 00 01 E9 F9` |
| 场景半开 | 场景请求 = 2 | `02 06 00 02 00 02 A9 F8` |
| 场景主灯 | 场景请求 = 3 | `02 06 00 02 00 03 68 38` |
| 场景应急 | 场景请求 = 4 | `02 06 00 02 00 04 29 FA` |
| 场景全关 | 场景请求 = 5 | `02 06 00 02 00 05 E8 3A` |

## 从机 3（地址 03）

| 操作 | 说明 | 完整 RTU 指令 |
|---|---|---|
| 读心跳 | 读 3区地址 0 | `03 04 00 00 00 01 30 28` |
| 切手动模式 | 写 4区地址 0 = 0 | `03 06 00 00 00 00 88 28` |
| 全关 | 灯管位掩码 = 0 | `03 06 00 01 00 00 D9 E8` |
| 继电器1开 | 灯管位掩码 = 1 | `03 06 00 01 00 01 18 28` |
| 继电器2开 | 灯管位掩码 = 2 | `03 06 00 01 00 02 58 29` |
| 继电器3开 | 灯管位掩码 = 4 | `03 06 00 01 00 04 D8 2B` |
| 继电器4开 | 灯管位掩码 = 8 | `03 06 00 01 00 08 D8 2E` |
| 继电器5开 | 灯管位掩码 = 16 | `03 06 00 01 00 10 D8 24` |
| 继电器1+3+5开 | 灯管位掩码 = 21 | `03 06 00 01 00 15 18 27` |
| 全开 | 灯管位掩码 = 31 | `03 06 00 01 00 1F 98 20` |
| 读 DO 状态 | 读 3区地址 9 | `03 04 00 09 00 01 E0 2A` |
| 场景全开 | 场景请求 = 1 | `03 06 00 02 00 01 E8 28` |
| 场景半开 | 场景请求 = 2 | `03 06 00 02 00 02 A8 29` |
| 场景主灯 | 场景请求 = 3 | `03 06 00 02 00 03 69 E9` |
| 场景应急 | 场景请求 = 4 | `03 06 00 02 00 04 28 2B` |
| 场景全关 | 场景请求 = 5 | `03 06 00 02 00 05 E9 EB` |

## 从机 4（地址 04）

| 操作 | 说明 | 完整 RTU 指令 |
|---|---|---|
| 读心跳 | 读 3区地址 0 | `04 04 00 00 00 01 31 9F` |
| 切手动模式 | 写 4区地址 0 = 0 | `04 06 00 00 00 00 89 9F` |
| 全关 | 灯管位掩码 = 0 | `04 06 00 01 00 00 D8 5F` |
| 继电器1开 | 灯管位掩码 = 1 | `04 06 00 01 00 01 19 9F` |
| 继电器2开 | 灯管位掩码 = 2 | `04 06 00 01 00 02 59 9E` |
| 继电器3开 | 灯管位掩码 = 4 | `04 06 00 01 00 04 D9 9C` |
| 继电器4开 | 灯管位掩码 = 8 | `04 06 00 01 00 08 D9 99` |
| 继电器5开 | 灯管位掩码 = 16 | `04 06 00 01 00 10 D9 93` |
| 继电器1+3+5开 | 灯管位掩码 = 21 | `04 06 00 01 00 15 19 90` |
| 全开 | 灯管位掩码 = 31 | `04 06 00 01 00 1F 99 97` |
| 读 DO 状态 | 读 3区地址 9 | `04 04 00 09 00 01 E1 9D` |
| 场景全开 | 场景请求 = 1 | `04 06 00 02 00 01 E9 9F` |
| 场景半开 | 场景请求 = 2 | `04 06 00 02 00 02 A9 9E` |
| 场景主灯 | 场景请求 = 3 | `04 06 00 02 00 03 68 5E` |
| 场景应急 | 场景请求 = 4 | `04 06 00 02 00 04 29 9C` |
| 场景全关 | 场景请求 = 5 | `04 06 00 02 00 05 E8 5C` |

## MCGS 使用建议

如果用 MCGS，不需要手动发送十六进制帧。建议每个从机建立一个设备，分别设置从站地址 1、2、3、4，然后使用相同变量：

| 变量 | 动作 |
|---|---|
| 工作模式 | 写 0，进入手动模式 |
| 灯管位掩码 | 写 0/1/2/4/8/16/21/31 控制继电器 |
| 场景请求 | 写 1~5 控制场景 |
| DO实际位图 | 读回实际继电器状态 |

测试时先对每个从机执行：

1. 写 `工作模式 = 0`。
2. 写 `灯管位掩码 = 31`，确认该从机 5 路继电器全开。
3. 写 `灯管位掩码 = 0`，确认该从机 5 路继电器全关。
4. 读 `DO实际位图`，确认返回值与实际输出一致。
